<?xml version="1.0" encoding="UTF-8" standalone="yes"?>
<TcSmProject xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://www.beckhoff.com/schemas/2012/07/TcSmProject" TcSmVersion="1.0" TcVersion="3.1.4022.30">
	<DataTypes>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-000000000041}" TcBaseType="true" HideSubItems="true" CName="AmsNetId">AMSNETID</Name>
			<BitSize>48</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000001}">BYTE</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>6</Elements>
			</ArrayInfo>
			<Format>
				<Printf>%d.%d.%d.%d.%d.%d</Printf>
				<Parameter>[0]</Parameter>
				<Parameter>[1]</Parameter>
				<Parameter>[2]</Parameter>
				<Parameter>[3]</Parameter>
				<Parameter>[4]</Parameter>
				<Parameter>[5]</Parameter>
			</Format>
		</DataType>
		<DataType>
			<Name GUID="{BCA7A0D3-9528-42F7-846E-B019C7AB91A7}" Namespace="Tc2_SerialCom" AutoDeleteType="true">EL6inData22B</Name>
			<Comment>
				<![CDATA[ This data type is corresponding to the
   EL-6xxx data structure used in the
   TwinCAT SystemManager
   (EL-6xxx version using 22 data bytes) 
]]>
			</Comment>
			<BitSize>192</BitSize>
			<SubItem>
				<Name>Status</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000004}">WORD</Type>
				<BitSize>16</BitSize>
				<BitOffs>0</BitOffs>
			</SubItem>
			<SubItem>
				<Name>D</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<ArrayInfo>
					<LBound>0</LBound>
					<Elements>22</Elements>
				</ArrayInfo>
				<BitSize>176</BitSize>
				<BitOffs>16</BitOffs>
			</SubItem>
		</DataType>
		<DataType>
			<Name GUID="{7D21E0F4-A1C3-411B-B1A0-9A7A3FA7E9F8}" Namespace="Tc2_SerialCom" AutoDeleteType="true">EL6outData22B</Name>
			<Comment>
				<![CDATA[ This data type is corresponding to the
   EL-6xxx data structure used in the
   TwinCAT SystemManager
   (EL-6xxx version using 22 data bytes) 
]]>
			</Comment>
			<BitSize>192</BitSize>
			<SubItem>
				<Name>Ctrl</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000004}">WORD</Type>
				<BitSize>16</BitSize>
				<BitOffs>0</BitOffs>
			</SubItem>
			<SubItem>
				<Name>D</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<ArrayInfo>
					<LBound>0</LBound>
					<Elements>22</Elements>
				</ArrayInfo>
				<BitSize>176</BitSize>
				<BitOffs>16</BitOffs>
			</SubItem>
		</DataType>
	</DataTypes>
	<Project ProjectGUID="{9A0FDA55-5824-43CD-8305-17D144358B08}" TargetNetId="172.21.132.159.1.1" RelativeTargetNetId="true" RelativeIpAddresses="true" ShowHideConfigurations="#x306">
		<System>
			<Licenses>
				<Target>
					<ManualSelect>{3EBB9639-5FF3-42B6-8847-35C70DC013C8}</ManualSelect>
				</Target>
			</Licenses>
			<Tasks>
				<Task Id="3" Priority="1" CycleTime="100000" AmsPort="350" AdtTasks="true">
					<Name>PlcTask</Name>
				</Task>
				<Task Id="4" Priority="2" CycleTime="110000" AmsPort="351" DisableFpExceptions="true" AdtTasks="true">
					<Name>Serial_COM</Name>
				</Task>
			</Tasks>
		</System>
		<Plc>
			<Project GUID="{86F4D0C2-25BB-4D79-8469-367FB249AAE9}" Name="lcls_plc_dream_vac" PrjFilePath="lcls_plc_dream_vac\lcls_plc_dream_vac.plcproj" TmcFilePath="lcls_plc_dream_vac\lcls_plc_dream_vac.tmc" ReloadTmc="true" AmsPort="851" FileArchiveSettings="#x000e" SymbolicMapping="true">
				<Instance Id="#x08502000" TcSmClass="TComPlcObjDef" KeepUnrestoredLinks="2" TmcPath="lcls_plc_dream_vac\lcls_plc_dream_vac.tmc">
					<Name>lcls_plc_dream_vac Instance</Name>
					<CLSID ClassFactory="TcPlc30">{08500001-0000-0000-F000-000000000064}</CLSID>
					<Vars VarGrpType="1">
						<Name>PlcTask Inputs</Name>
						<Var>
							<Name>GVL_Gas_Injection.DREAM_NC_GPI_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Gas_Injection.DREAM_NC_GCC_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ Controls and I/Os]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Gas_Injection.DREAM_NC_GCC_01.i_xHV_ON</Name>
							<Comment>
								<![CDATA[  True when High Voltage is on  // 'TcLinkTo' (EL1124) ^Input]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Gas_Injection.DREAM_NC_PTM_01.i_xAtSpd</Name>
							<Comment>
								<![CDATA[ Normaml operation when true]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Gas_Injection.DREAM_NC_PTM_01.i_xFaultNC</Name>
							<Comment>
								<![CDATA[ Error]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Gas_Injection.DREAM_NC_PTM_01.i_xWarn</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Gas_Injection.DREAM_NC_PTM_01.i_xRemote</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Gas_Injection.DREAM_NC_PTM_02.i_xAtSpd</Name>
							<Comment>
								<![CDATA[ Normaml operation when true]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Gas_Injection.DREAM_NC_PTM_02.i_xFaultNC</Name>
							<Comment>
								<![CDATA[ Error]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Gas_Injection.DREAM_NC_PTM_02.i_xWarn</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Gas_Injection.DREAM_NC_PTM_02.i_xRemote</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Gas_Injection.DREAM_DP1_PTM_01.i_xAtSpd</Name>
							<Comment>
								<![CDATA[ Normaml operation when true]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Gas_Injection.DREAM_DP1_PTM_01.i_xFaultNC</Name>
							<Comment>
								<![CDATA[ Error]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Gas_Injection.DREAM_DP1_PTM_01.i_xWarn</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Gas_Injection.DREAM_DP1_PTM_01.i_xRemote</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Gas_Injection.DREAM_DP1_GHC_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ Controls and I/Os]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Gas_Injection.DREAM_DP1_GHC_01.i_xHV_ON</Name>
							<Comment>
								<![CDATA[  True when High Voltage is on  // 'TcLinkTo' (EL1084) ^Input]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Gas_Injection.DREAM_DP1_GPI_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Gas_Injection.DREAM_DP1_VRC_01.i_xOpnLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Gas_Injection.DREAM_DP1_VRC_01.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Gas_Injection.DREAM_DP1_VRC_02.i_xOpnLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Gas_Injection.DREAM_DP1_VRC_02.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Gas_Injection.DREAM_DP2_PTM_01.i_xAtSpd</Name>
							<Comment>
								<![CDATA[ Normaml operation when true]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Gas_Injection.DREAM_DP2_PTM_01.i_xFaultNC</Name>
							<Comment>
								<![CDATA[ Error Active when no Error is present]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Gas_Injection.DREAM_DP2_GHC_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ Controls and I/Os]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Gas_Injection.DREAM_DP2_GHC_01.i_xHV_ON</Name>
							<Comment>
								<![CDATA[  True when High Voltage is on  // 'TcLinkTo' (EL1084) ^Input]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Gas_Injection.DREAM_DP3_PTM_01.i_xAtSpd</Name>
							<Comment>
								<![CDATA[ Normaml operation when true]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Gas_Injection.DREAM_DP3_PTM_01.i_xFaultNC</Name>
							<Comment>
								<![CDATA[ Error Active when no Error is present]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Gas_Injection.DREAM_DP3_GHC_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ Controls and I/Os]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Gas_Injection.DREAM_DP3_GHC_01.i_xHV_ON</Name>
							<Comment>
								<![CDATA[  True when High Voltage is on  // 'TcLinkTo' (EL1084) ^Input]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
					</Vars>
					<Vars VarGrpType="2">
						<Name>PlcTask Outputs</Name>
						<Var>
							<Name>GVL_Gas_Injection.DREAM_NC_GCC_01.q_xHV_DIS</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when True // 'TcLinkTo' (EP2624) ^Output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Gas_Injection.DREAM_NC_PTM_01.q_RunDO</Name>
							<Comment>
								<![CDATA[ Start/Stop for TC110 link this output to the Pumping station bit]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Gas_Injection.DREAM_NC_PTM_01.q_PumpingStation</Name>
							<Comment>
								<![CDATA[ Start/Stop interlock]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Gas_Injection.DREAM_NC_PTM_01.q_xRemote</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Gas_Injection.DREAM_NC_PTM_01.q_xReset</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Gas_Injection.DREAM_NC_PTM_02.q_RunDO</Name>
							<Comment>
								<![CDATA[ Start/Stop for TC110 link this output to the Pumping station bit]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Gas_Injection.DREAM_NC_PTM_02.q_PumpingStation</Name>
							<Comment>
								<![CDATA[ Start/Stop interlock]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Gas_Injection.DREAM_NC_PTM_02.q_xRemote</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Gas_Injection.DREAM_NC_PTM_02.q_xReset</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Gas_Injection.DREAM_DP1_PTM_01.q_RunDO</Name>
							<Comment>
								<![CDATA[ Start/Stop for TC110 link this output to the Pumping station bit]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Gas_Injection.DREAM_DP1_PTM_01.q_PumpingStation</Name>
							<Comment>
								<![CDATA[ Start/Stop interlock]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Gas_Injection.DREAM_DP1_PTM_01.q_xRemote</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Gas_Injection.DREAM_DP1_PTM_01.q_xReset</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Gas_Injection.DREAM_DP1_GHC_01.q_xHV_DIS</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when True // 'TcLinkTo' (EP2624) ^Output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Gas_Injection.DREAM_DP1_VRC_01.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Gas_Injection.DREAM_DP1_VRC_02.q_xCLS_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Gas_Injection.DREAM_DP2_PTM_01.q_RunDO</Name>
							<Comment>
								<![CDATA[ Start/Stop]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Gas_Injection.DREAM_DP2_GHC_01.q_xHV_DIS</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when True // 'TcLinkTo' (EP2624) ^Output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Gas_Injection.DREAM_DP3_PTM_01.q_RunDO</Name>
							<Comment>
								<![CDATA[ Start/Stop]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Gas_Injection.DREAM_DP3_GHC_01.q_xHV_DIS</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when True // 'TcLinkTo' (EP2624) ^Output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
					</Vars>
					<Vars VarGrpType="1">
						<Name>Serial_COM_Task Inputs</Name>
						<Var>
							<Name>LCLS_Vacuum.Global_Variables.g_stSystem.I_EcatMaster1</Name>
							<Comment>
								<![CDATA[ AMS Net ID used for FB_EcatDiag, among others ]]>
							</Comment>
							<Type GUID="{18071995-0000-0000-0000-000000000041}">AMSNETID</Type>
						</Var>
						<Var>
							<Name>LCLS_Vacuum.LCLS_General.DefaultGlobals.stSys.I_EcatMaster1</Name>
							<Comment>
								<![CDATA[ AMS Net ID used for FB_EcatDiag, among others ]]>
							</Comment>
							<Type GUID="{18071995-0000-0000-0000-000000000041}">AMSNETID</Type>
						</Var>
						<Var>
							<Name>GVL_Serial_Com.K4S8_DRL_03_E15_stComIn</Name>
							<Comment>
								<![CDATA[NC-PTM-02]]>
							</Comment>
							<Type GUID="{BCA7A0D3-9528-42F7-846E-B019C7AB91A7}" Namespace="Tc2_SerialCom">EL6inData22B</Type>
						</Var>
						<Var>
							<Name>GVL_Main_Chamber.DREAM_CAT1_PTM_01.i_xAtSpd</Name>
							<Comment>
								<![CDATA[ Normaml operation when true]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Main_Chamber.DREAM_CAT1_PTM_01.i_xFaultNC</Name>
							<Comment>
								<![CDATA[ Error]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Main_Chamber.DREAM_CAT1_PTM_01.i_xWarn</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Main_Chamber.DREAM_CAT1_PTM_01.i_xRemote</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Main_Chamber.DREAM_CAT2_PTM_01.i_xAtSpd</Name>
							<Comment>
								<![CDATA[ Normaml operation when true]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Main_Chamber.DREAM_CAT2_PTM_01.i_xFaultNC</Name>
							<Comment>
								<![CDATA[ Error]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Main_Chamber.DREAM_CAT2_PTM_01.i_xWarn</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Main_Chamber.DREAM_CAT2_PTM_01.i_xRemote</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Serial_Com.K4S8_DRL_03_E12_stComIn</Name>
							<Comment>
								<![CDATA[SERIAL IO //
NC-PTM-01]]>
							</Comment>
							<Type GUID="{BCA7A0D3-9528-42F7-846E-B019C7AB91A7}" Namespace="Tc2_SerialCom">EL6inData22B</Type>
						</Var>
						<Var>
							<Name>GVL_Serial_Com.K4S8_DRL_03_E09_stComIn</Name>
							<Type GUID="{BCA7A0D3-9528-42F7-846E-B019C7AB91A7}" Namespace="Tc2_SerialCom">EL6inData22B</Type>
						</Var>
						<Var>
							<Name>GVL_Serial_Com.K4S8_DRL_03_E18_stComIn</Name>
							<Comment>
								<![CDATA[DP1-PTM-01]]>
							</Comment>
							<Type GUID="{BCA7A0D3-9528-42F7-846E-B019C7AB91A7}" Namespace="Tc2_SerialCom">EL6inData22B</Type>
						</Var>
					</Vars>
					<Vars VarGrpType="2">
						<Name>Serial_COM_Task Outputs</Name>
						<Var>
							<Name>GVL_Main_Chamber.DREAM_CAT1_PTM_01.q_RunDO</Name>
							<Comment>
								<![CDATA[ Start/Stop for TC110 link this output to the Pumping station bit]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Main_Chamber.DREAM_CAT1_PTM_01.q_PumpingStation</Name>
							<Comment>
								<![CDATA[ Start/Stop interlock]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Main_Chamber.DREAM_CAT1_PTM_01.q_xRemote</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Main_Chamber.DREAM_CAT1_PTM_01.q_xReset</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Main_Chamber.DREAM_CAT2_PTM_01.q_RunDO</Name>
							<Comment>
								<![CDATA[ Start/Stop for TC110 link this output to the Pumping station bit]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Main_Chamber.DREAM_CAT2_PTM_01.q_PumpingStation</Name>
							<Comment>
								<![CDATA[ Start/Stop interlock]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Main_Chamber.DREAM_CAT2_PTM_01.q_xRemote</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Main_Chamber.DREAM_CAT2_PTM_01.q_xReset</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Serial_Com.K4S8_DRL_03_E12_stComOut</Name>
							<Type GUID="{7D21E0F4-A1C3-411B-B1A0-9A7A3FA7E9F8}" Namespace="Tc2_SerialCom">EL6outData22B</Type>
						</Var>
						<Var>
							<Name>GVL_Serial_Com.K4S8_DRL_03_E15_stComOut</Name>
							<Type GUID="{7D21E0F4-A1C3-411B-B1A0-9A7A3FA7E9F8}" Namespace="Tc2_SerialCom">EL6outData22B</Type>
						</Var>
						<Var>
							<Name>GVL_Serial_Com.K4S8_DRL_03_E18_stComOut</Name>
							<Type GUID="{7D21E0F4-A1C3-411B-B1A0-9A7A3FA7E9F8}" Namespace="Tc2_SerialCom">EL6outData22B</Type>
						</Var>
					</Vars>
					<Vars VarGrpType="8">
						<Name>Serial_COM_Task Retains</Name>
						<Var>
							<Name>PMPS_GVL.SuccessfulPreemption</Name>
							<Comment>
								<![CDATA[ Any time BPTM applies a new BP request which is confirmed]]>
							</Comment>
							<Type>UDINT</Type>
							<InOut>7</InOut>
						</Var>
						<Var>
							<Name>PMPS_GVL.AccumulatedFF</Name>
							<Comment>
								<![CDATA[ Any time a FF occurs]]>
							</Comment>
							<Type>UDINT</Type>
							<InOut>7</InOut>
						</Var>
					</Vars>
					<TaskPouOids>
						<TaskPouOid Prio="2" OTCID="#x08502002"/>
						<TaskPouOid Prio="1" OTCID="#x08502001"/>
					</TaskPouOids>
				</Instance>
			</Project>
		</Plc>
		<Io>
			<Device File="Device 1 (EtherCAT).xti" Id="1"/>
		</Io>
	</Project>
	<Mappings>
		<MappingInfo Identifier="{00000000-2001-0850-0020-500810000403}" Id="#x02030010"/>
		<MappingInfo Identifier="{00000000-2002-0850-0120-500831000403}" Id="#x02030020"/>
		<OwnerA Name="TIPC^lcls_plc_dream_vac^lcls_plc_dream_vac Instance">
			<OwnerB Name="TIID^Device 1 (EtherCAT)^R20_DRL_03_E0_EK1200^R20_DRL_03_E17_EK1122^K4S8_DRL_03_EK1100^K4S8_DRL_03_E10_EL1004">
				<Link VarA="PlcTask Inputs^GVL_Gas_Injection.DREAM_DP1_VRC_01.i_xClsLS" VarB="Channel 4^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Gas_Injection.DREAM_DP1_VRC_01.i_xOpnLS" VarB="Channel 3^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Gas_Injection.DREAM_DP1_VRC_02.i_xClsLS" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Gas_Injection.DREAM_DP1_VRC_02.i_xOpnLS" VarB="Channel 1^Input" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^R20_DRL_03_E0_EK1200^R20_DRL_03_E17_EK1122^K4S8_DRL_03_EK1100^K4S8_DRL_03_E11_EL2004">
				<Link VarA="PlcTask Outputs^GVL_Gas_Injection.DREAM_DP1_VRC_01.q_xOPN_DO" VarB="Channel 2^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^R20_DRL_03_E0_EK1200^R20_DRL_03_E17_EK1122^K4S8_DRL_03_EK1100^K4S8_DRL_03_E12_EL6021">
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E12_stComIn^D[0]" VarB="COM TxPDO-Map Inputs^Data In 0" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E12_stComIn^D[10]" VarB="COM TxPDO-Map Inputs^Data In 10" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E12_stComIn^D[11]" VarB="COM TxPDO-Map Inputs^Data In 11" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E12_stComIn^D[12]" VarB="COM TxPDO-Map Inputs^Data In 12" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E12_stComIn^D[13]" VarB="COM TxPDO-Map Inputs^Data In 13" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E12_stComIn^D[14]" VarB="COM TxPDO-Map Inputs^Data In 14" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E12_stComIn^D[15]" VarB="COM TxPDO-Map Inputs^Data In 15" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E12_stComIn^D[16]" VarB="COM TxPDO-Map Inputs^Data In 16" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E12_stComIn^D[17]" VarB="COM TxPDO-Map Inputs^Data In 17" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E12_stComIn^D[18]" VarB="COM TxPDO-Map Inputs^Data In 18" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E12_stComIn^D[19]" VarB="COM TxPDO-Map Inputs^Data In 19" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E12_stComIn^D[1]" VarB="COM TxPDO-Map Inputs^Data In 1" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E12_stComIn^D[20]" VarB="COM TxPDO-Map Inputs^Data In 20" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E12_stComIn^D[21]" VarB="COM TxPDO-Map Inputs^Data In 21" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E12_stComIn^D[2]" VarB="COM TxPDO-Map Inputs^Data In 2" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E12_stComIn^D[3]" VarB="COM TxPDO-Map Inputs^Data In 3" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E12_stComIn^D[4]" VarB="COM TxPDO-Map Inputs^Data In 4" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E12_stComIn^D[5]" VarB="COM TxPDO-Map Inputs^Data In 5" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E12_stComIn^D[6]" VarB="COM TxPDO-Map Inputs^Data In 6" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E12_stComIn^D[7]" VarB="COM TxPDO-Map Inputs^Data In 7" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E12_stComIn^D[8]" VarB="COM TxPDO-Map Inputs^Data In 8" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E12_stComIn^D[9]" VarB="COM TxPDO-Map Inputs^Data In 9" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E12_stComIn^Status" VarB="COM TxPDO-Map Inputs^Status" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E12_stComOut^Ctrl" VarB="COM RxPDO-Map Outputs^Ctrl" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E12_stComOut^D[0]" VarB="COM RxPDO-Map Outputs^Data Out 0" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E12_stComOut^D[10]" VarB="COM RxPDO-Map Outputs^Data Out 10" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E12_stComOut^D[11]" VarB="COM RxPDO-Map Outputs^Data Out 11" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E12_stComOut^D[12]" VarB="COM RxPDO-Map Outputs^Data Out 12" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E12_stComOut^D[13]" VarB="COM RxPDO-Map Outputs^Data Out 13" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E12_stComOut^D[14]" VarB="COM RxPDO-Map Outputs^Data Out 14" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E12_stComOut^D[15]" VarB="COM RxPDO-Map Outputs^Data Out 15" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E12_stComOut^D[16]" VarB="COM RxPDO-Map Outputs^Data Out 16" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E12_stComOut^D[17]" VarB="COM RxPDO-Map Outputs^Data Out 17" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E12_stComOut^D[18]" VarB="COM RxPDO-Map Outputs^Data Out 18" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E12_stComOut^D[19]" VarB="COM RxPDO-Map Outputs^Data Out 19" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E12_stComOut^D[1]" VarB="COM RxPDO-Map Outputs^Data Out 1" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E12_stComOut^D[20]" VarB="COM RxPDO-Map Outputs^Data Out 20" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E12_stComOut^D[21]" VarB="COM RxPDO-Map Outputs^Data Out 21" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E12_stComOut^D[2]" VarB="COM RxPDO-Map Outputs^Data Out 2" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E12_stComOut^D[3]" VarB="COM RxPDO-Map Outputs^Data Out 3" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E12_stComOut^D[4]" VarB="COM RxPDO-Map Outputs^Data Out 4" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E12_stComOut^D[5]" VarB="COM RxPDO-Map Outputs^Data Out 5" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E12_stComOut^D[6]" VarB="COM RxPDO-Map Outputs^Data Out 6" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E12_stComOut^D[7]" VarB="COM RxPDO-Map Outputs^Data Out 7" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E12_stComOut^D[8]" VarB="COM RxPDO-Map Outputs^Data Out 8" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E12_stComOut^D[9]" VarB="COM RxPDO-Map Outputs^Data Out 9" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^R20_DRL_03_E0_EK1200^R20_DRL_03_E17_EK1122^K4S8_DRL_03_EK1100^K4S8_DRL_03_E13_EL1004">
				<Link VarA="PlcTask Inputs^GVL_Gas_Injection.DREAM_NC_PTM_01.i_xAtSpd" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Gas_Injection.DREAM_NC_PTM_01.i_xFaultNC" VarB="Channel 3^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Gas_Injection.DREAM_NC_PTM_01.i_xRemote" VarB="Channel 2^Input" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^R20_DRL_03_E0_EK1200^R20_DRL_03_E17_EK1122^K4S8_DRL_03_EK1100^K4S8_DRL_03_E14_EL2004">
				<Link VarA="PlcTask Outputs^GVL_Gas_Injection.DREAM_NC_PTM_01.q_PumpingStation" VarB="Channel 3^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Gas_Injection.DREAM_NC_PTM_01.q_RunDO" VarB="Channel 1^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Gas_Injection.DREAM_NC_PTM_01.q_xRemote" VarB="Channel 2^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^R20_DRL_03_E0_EK1200^R20_DRL_03_E17_EK1122^K4S8_DRL_03_EK1100^K4S8_DRL_03_E15_EL6021">
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E15_stComIn^D[0]" VarB="COM TxPDO-Map Inputs^Data In 0" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E15_stComIn^D[10]" VarB="COM TxPDO-Map Inputs^Data In 10" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E15_stComIn^D[11]" VarB="COM TxPDO-Map Inputs^Data In 11" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E15_stComIn^D[12]" VarB="COM TxPDO-Map Inputs^Data In 12" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E15_stComIn^D[13]" VarB="COM TxPDO-Map Inputs^Data In 13" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E15_stComIn^D[14]" VarB="COM TxPDO-Map Inputs^Data In 14" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E15_stComIn^D[15]" VarB="COM TxPDO-Map Inputs^Data In 15" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E15_stComIn^D[16]" VarB="COM TxPDO-Map Inputs^Data In 16" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E15_stComIn^D[17]" VarB="COM TxPDO-Map Inputs^Data In 17" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E15_stComIn^D[18]" VarB="COM TxPDO-Map Inputs^Data In 18" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E15_stComIn^D[19]" VarB="COM TxPDO-Map Inputs^Data In 19" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E15_stComIn^D[1]" VarB="COM TxPDO-Map Inputs^Data In 1" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E15_stComIn^D[20]" VarB="COM TxPDO-Map Inputs^Data In 20" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E15_stComIn^D[21]" VarB="COM TxPDO-Map Inputs^Data In 21" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E15_stComIn^D[2]" VarB="COM TxPDO-Map Inputs^Data In 2" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E15_stComIn^D[3]" VarB="COM TxPDO-Map Inputs^Data In 3" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E15_stComIn^D[4]" VarB="COM TxPDO-Map Inputs^Data In 4" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E15_stComIn^D[5]" VarB="COM TxPDO-Map Inputs^Data In 5" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E15_stComIn^D[6]" VarB="COM TxPDO-Map Inputs^Data In 6" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E15_stComIn^D[7]" VarB="COM TxPDO-Map Inputs^Data In 7" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E15_stComIn^D[8]" VarB="COM TxPDO-Map Inputs^Data In 8" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E15_stComIn^D[9]" VarB="COM TxPDO-Map Inputs^Data In 9" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E15_stComIn^Status" VarB="COM TxPDO-Map Inputs^Status" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E15_stComOut^Ctrl" VarB="COM RxPDO-Map Outputs^Ctrl" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E15_stComOut^D[0]" VarB="COM RxPDO-Map Outputs^Data Out 0" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E15_stComOut^D[10]" VarB="COM RxPDO-Map Outputs^Data Out 10" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E15_stComOut^D[11]" VarB="COM RxPDO-Map Outputs^Data Out 11" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E15_stComOut^D[12]" VarB="COM RxPDO-Map Outputs^Data Out 12" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E15_stComOut^D[13]" VarB="COM RxPDO-Map Outputs^Data Out 13" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E15_stComOut^D[14]" VarB="COM RxPDO-Map Outputs^Data Out 14" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E15_stComOut^D[15]" VarB="COM RxPDO-Map Outputs^Data Out 15" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E15_stComOut^D[16]" VarB="COM RxPDO-Map Outputs^Data Out 16" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E15_stComOut^D[17]" VarB="COM RxPDO-Map Outputs^Data Out 17" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E15_stComOut^D[18]" VarB="COM RxPDO-Map Outputs^Data Out 18" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E15_stComOut^D[19]" VarB="COM RxPDO-Map Outputs^Data Out 19" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E15_stComOut^D[1]" VarB="COM RxPDO-Map Outputs^Data Out 1" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E15_stComOut^D[20]" VarB="COM RxPDO-Map Outputs^Data Out 20" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E15_stComOut^D[21]" VarB="COM RxPDO-Map Outputs^Data Out 21" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E15_stComOut^D[2]" VarB="COM RxPDO-Map Outputs^Data Out 2" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E15_stComOut^D[3]" VarB="COM RxPDO-Map Outputs^Data Out 3" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E15_stComOut^D[4]" VarB="COM RxPDO-Map Outputs^Data Out 4" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E15_stComOut^D[5]" VarB="COM RxPDO-Map Outputs^Data Out 5" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E15_stComOut^D[6]" VarB="COM RxPDO-Map Outputs^Data Out 6" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E15_stComOut^D[7]" VarB="COM RxPDO-Map Outputs^Data Out 7" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E15_stComOut^D[8]" VarB="COM RxPDO-Map Outputs^Data Out 8" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E15_stComOut^D[9]" VarB="COM RxPDO-Map Outputs^Data Out 9" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^R20_DRL_03_E0_EK1200^R20_DRL_03_E17_EK1122^K4S8_DRL_03_EK1100^K4S8_DRL_03_E16_EL1004">
				<Link VarA="PlcTask Inputs^GVL_Gas_Injection.DREAM_NC_PTM_02.i_xAtSpd" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Gas_Injection.DREAM_NC_PTM_02.i_xFaultNC" VarB="Channel 3^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Gas_Injection.DREAM_NC_PTM_02.i_xRemote" VarB="Channel 2^Input" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^R20_DRL_03_E0_EK1200^R20_DRL_03_E17_EK1122^K4S8_DRL_03_EK1100^K4S8_DRL_03_E17_EL2004">
				<Link VarA="PlcTask Outputs^GVL_Gas_Injection.DREAM_NC_PTM_02.q_PumpingStation" VarB="Channel 3^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Gas_Injection.DREAM_NC_PTM_02.q_RunDO" VarB="Channel 1^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Gas_Injection.DREAM_NC_PTM_02.q_xRemote" VarB="Channel 2^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^R20_DRL_03_E0_EK1200^R20_DRL_03_E17_EK1122^K4S8_DRL_03_EK1100^K4S8_DRL_03_E18_EL6021">
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E18_stComIn^D[0]" VarB="COM TxPDO-Map Inputs^Data In 0" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E18_stComIn^D[10]" VarB="COM TxPDO-Map Inputs^Data In 10" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E18_stComIn^D[11]" VarB="COM TxPDO-Map Inputs^Data In 11" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E18_stComIn^D[12]" VarB="COM TxPDO-Map Inputs^Data In 12" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E18_stComIn^D[13]" VarB="COM TxPDO-Map Inputs^Data In 13" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E18_stComIn^D[14]" VarB="COM TxPDO-Map Inputs^Data In 14" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E18_stComIn^D[15]" VarB="COM TxPDO-Map Inputs^Data In 15" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E18_stComIn^D[16]" VarB="COM TxPDO-Map Inputs^Data In 16" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E18_stComIn^D[17]" VarB="COM TxPDO-Map Inputs^Data In 17" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E18_stComIn^D[18]" VarB="COM TxPDO-Map Inputs^Data In 18" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E18_stComIn^D[19]" VarB="COM TxPDO-Map Inputs^Data In 19" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E18_stComIn^D[1]" VarB="COM TxPDO-Map Inputs^Data In 1" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E18_stComIn^D[20]" VarB="COM TxPDO-Map Inputs^Data In 20" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E18_stComIn^D[21]" VarB="COM TxPDO-Map Inputs^Data In 21" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E18_stComIn^D[2]" VarB="COM TxPDO-Map Inputs^Data In 2" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E18_stComIn^D[3]" VarB="COM TxPDO-Map Inputs^Data In 3" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E18_stComIn^D[4]" VarB="COM TxPDO-Map Inputs^Data In 4" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E18_stComIn^D[5]" VarB="COM TxPDO-Map Inputs^Data In 5" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E18_stComIn^D[6]" VarB="COM TxPDO-Map Inputs^Data In 6" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E18_stComIn^D[7]" VarB="COM TxPDO-Map Inputs^Data In 7" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E18_stComIn^D[8]" VarB="COM TxPDO-Map Inputs^Data In 8" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E18_stComIn^D[9]" VarB="COM TxPDO-Map Inputs^Data In 9" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Inputs^GVL_Serial_Com.K4S8_DRL_03_E18_stComIn^Status" VarB="COM TxPDO-Map Inputs^Status" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E18_stComOut^Ctrl" VarB="COM RxPDO-Map Outputs^Ctrl" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E18_stComOut^D[0]" VarB="COM RxPDO-Map Outputs^Data Out 0" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E18_stComOut^D[10]" VarB="COM RxPDO-Map Outputs^Data Out 10" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E18_stComOut^D[11]" VarB="COM RxPDO-Map Outputs^Data Out 11" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E18_stComOut^D[12]" VarB="COM RxPDO-Map Outputs^Data Out 12" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E18_stComOut^D[13]" VarB="COM RxPDO-Map Outputs^Data Out 13" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E18_stComOut^D[14]" VarB="COM RxPDO-Map Outputs^Data Out 14" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E18_stComOut^D[15]" VarB="COM RxPDO-Map Outputs^Data Out 15" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E18_stComOut^D[16]" VarB="COM RxPDO-Map Outputs^Data Out 16" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E18_stComOut^D[17]" VarB="COM RxPDO-Map Outputs^Data Out 17" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E18_stComOut^D[18]" VarB="COM RxPDO-Map Outputs^Data Out 18" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E18_stComOut^D[19]" VarB="COM RxPDO-Map Outputs^Data Out 19" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E18_stComOut^D[1]" VarB="COM RxPDO-Map Outputs^Data Out 1" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E18_stComOut^D[20]" VarB="COM RxPDO-Map Outputs^Data Out 20" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E18_stComOut^D[21]" VarB="COM RxPDO-Map Outputs^Data Out 21" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E18_stComOut^D[2]" VarB="COM RxPDO-Map Outputs^Data Out 2" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E18_stComOut^D[3]" VarB="COM RxPDO-Map Outputs^Data Out 3" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E18_stComOut^D[4]" VarB="COM RxPDO-Map Outputs^Data Out 4" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E18_stComOut^D[5]" VarB="COM RxPDO-Map Outputs^Data Out 5" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E18_stComOut^D[6]" VarB="COM RxPDO-Map Outputs^Data Out 6" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E18_stComOut^D[7]" VarB="COM RxPDO-Map Outputs^Data Out 7" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E18_stComOut^D[8]" VarB="COM RxPDO-Map Outputs^Data Out 8" AutoLink="true"/>
				<Link VarA="Serial_COM_Task Outputs^GVL_Serial_Com.K4S8_DRL_03_E18_stComOut^D[9]" VarB="COM RxPDO-Map Outputs^Data Out 9" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^R20_DRL_03_E0_EK1200^R20_DRL_03_E17_EK1122^K4S8_DRL_03_EK1100^K4S8_DRL_03_E19_EL1004">
				<Link VarA="PlcTask Inputs^GVL_Gas_Injection.DREAM_DP1_PTM_01.i_xAtSpd" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Gas_Injection.DREAM_DP1_PTM_01.i_xFaultNC" VarB="Channel 3^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Gas_Injection.DREAM_DP1_PTM_01.i_xRemote" VarB="Channel 2^Input" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^R20_DRL_03_E0_EK1200^R20_DRL_03_E17_EK1122^K4S8_DRL_03_EK1100^K4S8_DRL_03_E1_EL2624">
				<Link VarA="PlcTask Outputs^GVL_Gas_Injection.DREAM_DP1_GHC_01.q_xHV_DIS" VarB="Channel 2^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Gas_Injection.DREAM_DP2_GHC_01.q_xHV_DIS" VarB="Channel 3^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Gas_Injection.DREAM_DP3_GHC_01.q_xHV_DIS" VarB="Channel 4^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Gas_Injection.DREAM_NC_GCC_01.q_xHV_DIS" VarB="Channel 1^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^R20_DRL_03_E0_EK1200^R20_DRL_03_E17_EK1122^K4S8_DRL_03_EK1100^K4S8_DRL_03_E20_EL2004">
				<Link VarA="PlcTask Outputs^GVL_Gas_Injection.DREAM_DP1_PTM_01.q_PumpingStation" VarB="Channel 3^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Gas_Injection.DREAM_DP1_PTM_01.q_RunDO" VarB="Channel 1^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Gas_Injection.DREAM_DP1_PTM_01.q_xRemote" VarB="Channel 2^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^R20_DRL_03_E0_EK1200^R20_DRL_03_E17_EK1122^K4S8_DRL_03_EK1100^K4S8_DRL_03_E4_EL1084">
				<Link VarA="PlcTask Inputs^GVL_Gas_Injection.DREAM_DP1_GHC_01.i_xHV_ON" VarB="Channel 4^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Gas_Injection.DREAM_DP2_GHC_01.i_xHV_ON" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Gas_Injection.DREAM_DP3_GHC_01.i_xHV_ON" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Gas_Injection.DREAM_NC_GCC_01.i_xHV_ON" VarB="Channel 3^Input" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^R20_DRL_03_E0_EK1200^R20_DRL_03_E17_EK1122^K4S8_DRL_03_EK1100^K4S8_DRL_03_E5_EL3174-0002">
				<Link VarA="PlcTask Inputs^GVL_Gas_Injection.DREAM_DP1_GHC_01.i_iPRESS_R" VarB="AI Standard Channel 2^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Gas_Injection.DREAM_DP2_GHC_01.i_iPRESS_R" VarB="AI Standard Channel 3^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Gas_Injection.DREAM_DP3_GHC_01.i_iPRESS_R" VarB="AI Standard Channel 4^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Gas_Injection.DREAM_NC_GCC_01.i_iPRESS_R" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^R20_DRL_03_E0_EK1200^R20_DRL_03_E17_EK1122^K4S8_DRL_03_EK1100^K4S8_DRL_03_E6_EL3174-0002">
				<Link VarA="PlcTask Inputs^GVL_Gas_Injection.DREAM_DP1_GPI_01.i_iPRESS_R" VarB="AI Standard Channel 2^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Gas_Injection.DREAM_NC_GPI_01.i_iPRESS_R" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^R20_DRL_03_E0_EK1200^R20_DRL_03_E4_EL1004">
				<Link VarA="PlcTask Inputs^GVL_Gas_Injection.DREAM_DP2_PTM_01.i_xAtSpd" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Gas_Injection.DREAM_DP2_PTM_01.i_xFaultNC" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Gas_Injection.DREAM_DP3_PTM_01.i_xAtSpd" VarB="Channel 4^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Gas_Injection.DREAM_DP3_PTM_01.i_xFaultNC" VarB="Channel 3^Input" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^R20_DRL_03_E0_EK1200^R20_DRL_03_E7_EL2794">
				<Link VarA="PlcTask Outputs^GVL_Gas_Injection.DREAM_DP2_PTM_01.q_RunDO" VarB="Channel 1^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Gas_Injection.DREAM_DP3_PTM_01.q_RunDO" VarB="Channel 3^Output" AutoLink="true"/>
			</OwnerB>
		</OwnerA>
	</Mappings>
</TcSmProject>
